,PowerCapacity,Unit,Zone,Technology,Fuel,Efficiency,MinUpTime,MinDownTime,RampUpRate,RampDownRate,StartUpCost,NoLoadCost,RampingCost,PartLoadMin,MinEfficiency,StartUpTime,CO2Intensity,CHPType,CHPPowerToHeat,STOCapacity,STOSelfDischarge,STOMaxChargingPower,STOChargingEfficiency
0,393.0,Shoaiba ST-01,SA_WOA,STUR,HFO,0.37802663417552995,48.0,48.0,0.01527,0.01527,29508.530031674396,186.1603717705882,0,0.5089058524173028,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
1,393.0,Shoaiba ST-02,SA_WOA,STUR,HFO,0.37055493564925496,48.0,48.0,0.01527,0.01527,29508.530031674396,186.1603717705882,0,0.5089058524173028,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
2,393.0,Shoaiba ST-03,SA_WOA,STUR,HFO,0.37507628576442736,48.0,48.0,0.01527,0.01527,29508.530031674396,186.1603717705882,0,0.5089058524173028,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
3,393.0,Shoaiba ST-04,SA_WOA,STUR,HFO,0.37221223152755173,48.0,48.0,0.01527,0.01527,29508.530031674396,186.1603717705882,0,0.5089058524173028,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
4,393.0,Shoaiba ST-05,SA_WOA,STUR,HFO,0.37656645877145467,48.0,48.0,0.01527,0.01527,29508.530031674396,186.1603717705882,0,0.5089058524173028,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
5,397.0,Shoaiba ST-06,SA_WOA,STUR,HFO,0.36859352138017837,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
6,397.0,Shoaiba ST-07,SA_WOA,STUR,HFO,0.38021706883723794,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
7,397.0,Shoaiba ST-08,SA_WOA,STUR,HFO,0.3686731725539253,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
8,397.0,Shoaiba ST-09,SA_WOA,STUR,HFO,0.37594411673490147,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
9,397.0,Shoaiba ST-10,SA_WOA,STUR,HFO,0.377024154062442,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
10,397.0,Shoaiba ST-11,SA_WOA,STUR,HFO,0.3752825485748484,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
11,397.0,Shoaiba ST-12,SA_WOA,STUR,HFO,0.375291138409086,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
12,397.0,Shoaiba ST-13,SA_WOA,STUR,HFO,0.375291138409086,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
13,397.0,Shoaiba ST-14,SA_WOA,STUR,HFO,0.375291138409086,48.0,48.0,0.01511,0.01511,29508.530031674396,186.1603717705882,0,0.5037783375314862,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
14,79.0,Shoaiba GT-01,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
15,79.0,Shoaiba GT-02,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
16,79.0,Shoaiba GT-03,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
17,79.0,Shoaiba GT-04,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
18,79.0,Shoaiba GT-05,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
19,79.0,Shoaiba GT-06,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
20,79.0,Shoaiba GT-07,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
21,79.0,Shoaiba GT-08,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
22,79.0,Shoaiba GT-09,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
23,79.0,Shoaiba GT-10,SA_WOA,GTUR,OIL,0.30481280614553913,48.0,48.0,0.08824,0.08824,6458.016481947367,1146.8035067285716,0,0.5063291139240507,0.169,0.6,0.8770380589662072,,,,,,
24,624.0,Shoaiba CC-1,SA_WOA,COMC,OIL,0.3441941993580786,48.0,48.0,0.01,0.01,17500.0,340.0637477223776,0,0.28846153846153844,0.4793,0.8741258741258742,0.5224754254317995,,,,,,
25,624.0,Shoaiba CC-2,SA_WOA,COMC,OIL,0.3441941993580786,48.0,48.0,0.01,0.01,17500.0,340.0637477223776,0,0.28846153846153844,0.4793,0.8741258741258742,0.5224754254317995,,,,,,
26,260.0,Rabigh ST1,SA_WOA,STUR,HFO,0.34961350444444866,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.5769230769230769,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
27,260.0,Rabigh ST2,SA_WOA,STUR,HFO,0.34992973992112947,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.5769230769230769,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
28,260.0,Rabigh ST3,SA_WOA,STUR,HFO,0.3492885433716192,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.5769230769230769,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
29,260.0,Rabigh ST4,SA_WOA,STUR,HFO,0.349487098643737,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.5769230769230769,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
30,266.0,Rabigh ST5,SA_WOA,STUR,HFO,0.34888818476749617,48.0,48.0,0.0188,0.0188,29508.530031674396,186.1603717705882,0,0.5639097744360902,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
31,266.0,Rabigh ST6,SA_WOA,STUR,HFO,0.3504073263346058,48.0,48.0,0.0188,0.0188,29508.530031674396,186.1603717705882,0,0.5639097744360902,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
32,53.5435,Rabigh GT-01,SA_WOA,GTUR,OIL,0.1902717445279505,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.46691008245632054,0.169,0.6,0.8770380589662072,,,,,,
33,57.8855,Rabigh GT-02,SA_WOA,GTUR,OIL,0.1906732291895038,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.4318870874398597,0.169,0.6,0.8770380589662072,,,,,,
34,55.7675,Rabigh GT-03,SA_WOA,GTUR,OIL,0.189657366612963,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.44828977451024343,0.169,0.6,0.8770380589662072,,,,,,
35,65.5,Rabigh GT-04,SA_WOA,GTUR,OIL,0.18194648087248935,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.3816793893129771,0.169,0.6,0.8770380589662072,,,,,,
36,60.9,Rabigh GT-05,SA_WOA,GTUR,OIL,0.19034882175563686,48.0,48.0,0.01704,0.01704,6458.016481947367,1146.8035067285716,0,0.41050903119868637,0.169,0.6,0.8770380589662072,,,,,,
37,48.0,Rabigh GT-06,SA_WOA,GTUR,OIL,0.19196630626041686,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.5208333333333334,0.169,0.6,0.8770380589662072,,,,,,
38,53.8545,Rabigh GT-07,SA_WOA,GTUR,OIL,0.19319757504810556,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.4642137611527356,0.169,0.6,0.8770380589662072,,,,,,
39,51.2,Rabigh GT-08,SA_WOA,GTUR,OIL,0.19062681758718544,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.48828125,0.169,0.6,0.8770380589662072,,,,,,
40,74.556,Rabigh GT-09,SA_WOA,GTUR,OIL,0.1895196779687562,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.33531841837008425,0.169,0.6,0.8770380589662072,,,,,,
41,78.6575,Rabigh GT-10,SA_WOA,GTUR,OIL,0.19170003290839505,48.0,48.0,0.01704,0.01704,6458.016481947367,1146.8035067285716,0,0.31783364586975177,0.169,0.6,0.8770380589662072,,,,,,
42,71.9235,Rabigh GT-11,SA_WOA,GTUR,OIL,0.195642924857305,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.3475915382315933,0.169,0.6,0.8770380589662072,,,,,,
43,79.8805,Rabigh GT-12,SA_WOA,GTUR,OIL,0.1927221455371052,48.0,48.0,0.10442,0.11336,6458.016481947367,1146.8035067285716,0,0.31296749519594896,0.169,0.6,0.8770380589662072,,,,,,
44,352.0,Rabigh CC-1,SA_WOA,COMC,OIL,0.24173826494206888,48.0,48.0,0.0153,0.0153,17500.0,340.0637477223776,0,0.22443181818181818,0.4793,0.8741258741258742,0.5224754254317995,,,,,,
45,352.0,Rabigh CC-2,SA_WOA,COMC,OIL,0.24751626460844917,48.0,48.0,0.0153,0.0153,17500.0,340.0637477223776,0,0.22443181818181818,0.4793,0.8741258741258742,0.5224754254317995,,,,,,
46,440.0,Rabigh CC-3,SA_WOA,COMC,OIL,0.2664117425136756,48.0,48.0,0.0153,0.0153,17500.0,340.0637477223776,0,0.17954545454545454,0.4793,0.8741258741258742,0.5224754254317995,,,,,,
47,60.0,Rabigh GT-13,SA_WOA,GTUR,OIL,0.30072909885309845,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
48,60.0,Rabigh GT-14,SA_WOA,GTUR,OIL,0.2869948069008699,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
49,60.0,Rabigh GT-15,SA_WOA,GTUR,OIL,0.29528315330744076,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
50,60.0,Rabigh GT-16,SA_WOA,GTUR,OIL,0.2938681700846287,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
51,60.0,Rabigh GT-17,SA_WOA,GTUR,OIL,0.29681042278687647,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
52,60.0,Rabigh GT-18,SA_WOA,GTUR,OIL,0.3079133258792147,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
53,60.0,Rabigh GT-19,SA_WOA,GTUR,OIL,0.3026958079950307,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
54,60.0,Rabigh GT-20,SA_WOA,GTUR,OIL,0.2937487593036334,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
55,60.0,Rabigh GT-21,SA_WOA,GTUR,OIL,0.2941747306116068,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
56,60.0,Rabigh GT-22,SA_WOA,GTUR,OIL,0.2969369874525569,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
57,60.0,Rabigh GT-23,SA_WOA,GTUR,OIL,0.2964208171222723,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
58,60.0,Rabigh GT-24,SA_WOA,GTUR,OIL,0.304416037203914,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
59,60.0,Rabigh GT-25,SA_WOA,GTUR,OIL,0.3004687826035059,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
60,60.0,Rabigh GT-26,SA_WOA,GTUR,OIL,0.29195967892544156,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
61,60.0,Rabigh GT-27,SA_WOA,GTUR,OIL,0.31285595001999045,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
62,60.0,Rabigh GT-28,SA_WOA,GTUR,OIL,0.3012521507552953,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
63,60.0,Rabigh GT-29,SA_WOA,GTUR,OIL,0.29051939059045023,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
64,60.0,Rabigh GT-30,SA_WOA,GTUR,OIL,0.3020700967260669,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
65,60.0,Rabigh GT-31,SA_WOA,GTUR,OIL,0.3095783413149867,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
66,60.0,Rabigh GT-32,SA_WOA,GTUR,OIL,0.3017129833711791,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
67,60.0,Rabigh GT-33,SA_WOA,GTUR,OIL,0.2989427506247937,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
68,60.0,Rabigh GT-34,SA_WOA,GTUR,OIL,0.2868302726382062,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
69,60.0,Rabigh GT-35,SA_WOA,GTUR,OIL,0.29093827340194967,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
70,60.0,Rabigh GT-36,SA_WOA,GTUR,OIL,0.3004687826035059,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
71,60.0,Rabigh GT-37,SA_WOA,GTUR,OIL,0.2992547465958725,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
72,60.0,Rabigh GT-38,SA_WOA,GTUR,OIL,0.29753510623999463,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
73,60.0,Rabigh GT-39,SA_WOA,GTUR,OIL,0.2838949174146293,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
74,60.0,Rabigh GT-40,SA_WOA,GTUR,OIL,0.28316456718474,13.147826086956522,2.0,0.05,0.05,6458.016481947367,1146.8035067285716,0,0.5,0.169,0.6,0.8770380589662072,,,,,,
75,639.0,Rabigh2 ST-01,SA_WOA,STUR,HFO,0.4318335251864684,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.1564945226917058,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
76,639.0,Rabigh2 ST-02,SA_WOA,STUR,HFO,0.4318335251864684,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.1564945226917058,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
77,639.0,Rabigh2 ST-03,SA_WOA,STUR,HFO,0.4318335251864684,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.1564945226917058,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
78,639.0,Rabigh2 ST-04,SA_WOA,STUR,HFO,0.4318335251864684,48.0,48.0,0.01923,0.01923,29508.530031674396,186.1603717705882,0,0.2190923317683881,0.36262790697674424,4.395348837209302,0.6806115633344244,,,,,,
79,58.57899999999999,Jeddah PP3 GT-01,SA_WOA,GTUR,DSL,0.26763817144771207,0.04411764705882353,2.0,0.06726,0.06726,6458.016481947367,1146.8035067285716,0,0.5121289199201079,0.169,0.6,0.8702137757062071,,,,,,
80,54.691,Jeddah PP3 GT-02,SA_WOA,GTUR,DSL,0.2747156624537552,0.04411764705882353,2.0,0.06726,0.06726,6458.016481947367,1146.8035067285716,0,0.5485363222468047,0.169,0.6,0.8702137757062071,,,,,,
81,47.989,Jeddah PP3 GT-03,SA_WOA,GTUR,DSL,0.2641740905198357,0.04411764705882353,2.0,0.06726,0.06726,6458.016481947367,1146.8035067285716,0,0.6251432619975411,0.169,0.6,0.8702137757062071,,,,,,
82,48.094500000000004,Jeddah PP3 GT-04,SA_WOA,GTUR,DSL,0.2709773953939219,0.04411764705882353,2.0,0.06726,0.06726,6458.016481947367,1146.8035067285716,0,0.6237719489754545,0.169,0.6,0.8702137757062071,,,,,,
83,57.3355,Jeddah PP3 GT-05,SA_WOA,GTUR,DSL,0.28384816287477743,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.5232360404984695,0.169,0.6,0.8702137757062071,,,,,,
84,56.1545,Jeddah PP3 GT-06,SA_WOA,GTUR,DSL,0.25840913511252006,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.5342403547355955,0.169,0.6,0.8702137757062071,,,,,,
85,52.04900000000001,Jeddah PP3 GT-07,SA_WOA,GTUR,DSL,0.27008985436562843,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.5763799496628177,0.169,0.6,0.8702137757062071,,,,,,
86,55.314499999999995,Jeddah PP3 GT-08,SA_WOA,GTUR,DSL,0.26730575895828806,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.5423532708421843,0.169,0.6,0.8702137757062071,,,,,,
87,49.370999999999995,Jeddah PP3 GT-09,SA_WOA,GTUR,DSL,0.28368429487273966,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.6076441635778089,0.169,0.6,0.8702137757062071,,,,,,
88,49.925000000000004,Jeddah PP3 GT-10,SA_WOA,GTUR,DSL,0.24863445877194007,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.600901352028042,0.169,0.6,0.8702137757062071,,,,,,
89,48.7945,Jeddah PP3 GT-11,SA_WOA,GTUR,DSL,0.2693364740841495,0.04411764705882353,2.0,0.06818,0.06818,6458.016481947367,1146.8035067285716,0,0.6148233919806536,0.169,0.6,0.8702137757062071,,,,,,
90,67.259,Jeddah PP3 GT-12,SA_WOA,GTUR,OIL,0.2714814705798411,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4460369615962176,0.169,0.6,0.8770380589662072,,,,,,
91,54.094500000000004,Jeddah PP3 GT-13,SA_WOA,GTUR,OIL,0.2846715489009951,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.5545850317499931,0.169,0.6,0.8770380589662072,,,,,,
92,60.033,Jeddah PP3 GT-14,SA_WOA,GTUR,OIL,0.27494580913575106,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.49972515116685823,0.169,0.6,0.8770380589662072,,,,,,
93,58.894,Jeddah PP3 GT-15,SA_WOA,GTUR,OIL,0.2864175010625056,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.5093897510782083,0.169,0.6,0.8770380589662072,,,,,,
94,54.7755,Jeddah PP3 GT-16,SA_WOA,GTUR,OIL,0.30739013722686015,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.54769011693184,0.169,0.6,0.8770380589662072,,,,,,
95,69.21650000000001,Jeddah PP3 GT-17,SA_WOA,GTUR,OIL,0.2723162402204585,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4334226665607188,0.169,0.6,0.8770380589662072,,,,,,
96,52.2565,Jeddah PP3 GT-18,SA_WOA,GTUR,OIL,0.28237298438994346,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.5740912613741831,0.169,0.6,0.8770380589662072,,,,,,
97,75.481,Jeddah PP3 GT-19,SA_WOA,GTUR,OIL,0.2926019435274505,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.3974510141625045,0.169,0.6,0.8770380589662072,,,,,,
98,53.409499999999994,Jeddah PP3 GT-20,SA_WOA,GTUR,OIL,0.28810785986662474,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.5616978252932532,0.169,0.6,0.8770380589662072,,,,,,
99,54.659,Jeddah PP3 GT-21,SA_WOA,GTUR,OIL,0.26254173452538393,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.5488574617171921,0.169,0.6,0.8770380589662072,,,,,,
100,62.05649999999999,Jeddah PP3 GT-22,SA_WOA,GTUR,OIL,0.2810475671415829,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4834304222764739,0.169,0.6,0.8770380589662072,,,,,,
101,60.028999999999996,Jeddah PP3 GT-23,SA_WOA,GTUR,OIL,0.2751153992780843,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.49975845008246017,0.169,0.6,0.8770380589662072,,,,,,
102,61.0855,Jeddah PP3 GT-24,SA_WOA,GTUR,OIL,0.28130773739346293,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4911149127043242,0.169,0.6,0.8770380589662072,,,,,,
103,63.6145,Jeddah PP3 GT-25,SA_WOA,GTUR,OIL,0.28157531871767405,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4715905964835061,0.169,0.6,0.8770380589662072,,,,,,
104,61.54350000000001,Jeddah PP3 GT-26,SA_WOA,GTUR,OIL,0.2864549310742392,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.48746008920519623,0.169,0.6,0.8770380589662072,,,,,,
105,62.07899999999999,Jeddah PP3 GT-27,SA_WOA,GTUR,OIL,0.2874801446275823,13.147826086956522,2.0,0.05803,0.05803,6458.016481947367,1146.8035067285716,0,0.4832552070748563,0.169,0.6,0.8770380589662072,,,,,,
106,77.599,Jeddah PP3 GT-28,SA_WOA,GTUR,OIL,0.3038591455886777,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.38660292014072345,0.169,0.6,0.8770380589662072,,,,,,
107,88.4095,Jeddah PP3 GT-29,SA_WOA,GTUR,OIL,0.3139904368342061,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.3393300493725222,0.169,0.6,0.8770380589662072,,,,,,
108,63.594,Jeddah PP3 GT-30,SA_WOA,GTUR,OIL,0.318703859647632,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.4717426172280404,0.169,0.6,0.8770380589662072,,,,,,
109,74.0945,Jeddah PP3 GT-31,SA_WOA,GTUR,OIL,0.30373056217371014,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.40488835203692586,0.169,0.6,0.8770380589662072,,,,,,
110,70.57000000000001,Jeddah PP3 GT-32,SA_WOA,GTUR,OIL,0.31348456423923504,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.42510982003684283,0.169,0.6,0.8770380589662072,,,,,,
111,85.2695,Jeddah PP3 GT-33,SA_WOA,GTUR,OIL,0.3123434523559964,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.3518256821020412,0.169,0.6,0.8770380589662072,,,,,,
112,77.25,Jeddah PP3 GT-34,SA_WOA,GTUR,OIL,0.31818341384703075,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.3883495145631068,0.169,0.6,0.8770380589662072,,,,,,
113,80.36,Jeddah PP3 GT-35,SA_WOA,GTUR,OIL,0.32373977503595147,13.147826086956522,2.0,0.04854,0.04854,6458.016481947367,1146.8035067285716,0,0.3733200597312096,0.169,0.6,0.8770380589662072,,,,,,
114,12.531,Makkah GT-01,SA_WOA,GTUR,DSL,0.204250846817992,0.04411764705882353,2.0,0.16667,0.16667,6458.016481947367,1146.8035067285716,0,0.7980209081477935,0.169,0.6,0.8702137757062071,,,,,,
115,16.676499999999997,Makkah GT-02,SA_WOA,GTUR,DSL,0.1996029824739479,0.04411764705882353,2.0,0.13636,0.13636,6458.016481947367,1146.8035067285716,0,0.5996462087368454,0.169,0.6,0.8702137757062071,,,,,,
116,24.378999999999998,Makkah GT-03,SA_WOA,GTUR,DSL,0.20499939408452952,0.04411764705882353,2.0,0.13636,0.13636,6458.016481947367,1146.8035067285716,0,0.41018909717379715,0.169,0.6,0.8702137757062071,,,,,,
117,53.871,Makkah GT-04,SA_WOA,GTUR,DSL,0.27656350281626807,0.04411764705882353,2.0,0.07444,0.07444,6458.016481947367,1146.8035067285716,0,0.5197601678082827,0.169,0.6,0.8702137757062071,,,,,,
118,47.379000000000005,Makkah GT-05,SA_WOA,GTUR,DSL,0.24301890933725132,0.04411764705882353,2.0,0.07444,0.07444,6458.016481947367,1146.8035067285716,0,0.5909791257730217,0.169,0.6,0.8702137757062071,,,,,,
119,52.959,Makkah GT-06,SA_WOA,GTUR,DSL,0.24267323678479766,0.04411764705882353,2.0,0.07444,0.07444,6458.016481947367,1146.8035067285716,0,0.5287108895560716,0.169,0.6,0.8702137757062071,,,,,,
120,51.3545,Makkah GT-07,SA_WOA,GTUR,DSL,0.2489407326896374,0.04411764705882353,2.0,0.07444,0.07444,6458.016481947367,1146.8035067285716,0,0.5452297267035995,0.169,0.6,0.8702137757062071,,,,,,
121,52.3855,Makkah GT-08,SA_WOA,GTUR,DSL,0.2810743089209116,0.04411764705882353,2.0,0.06479,0.06479,6458.016481947367,1146.8035067285716,0,0.7253915682774814,0.169,0.6,0.8702137757062071,,,,,,
122,55.7665,Makkah GT-09,SA_WOA,GTUR,DSL,0.27542498109135943,0.04411764705882353,2.0,0.06479,0.06479,6458.016481947367,1146.8035067285716,0,0.6814126760689662,0.169,0.6,0.8702137757062071,,,,,,
123,59.32900000000001,Makkah GT-10,SA_WOA,GTUR,DSL,0.2801512134897879,0.04411764705882353,2.0,0.06479,0.06479,6458.016481947367,1146.8035067285716,0,0.6404962160157763,0.169,0.6,0.8702137757062071,,,,,,
124,53.433499999999995,Makkah GT-11,SA_WOA,GTUR,DSL,0.27102768218946827,0.04411764705882353,2.0,0.06186,0.06186,6458.016481947367,1146.8035067285716,0,0.7111643444655507,0.169,0.6,0.8702137757062071,,,,,,
125,62.7145,Makkah GT-12,SA_WOA,GTUR,DSL,0.25232802143660477,0.04411764705882353,2.0,0.06186,0.06186,6458.016481947367,1146.8035067285716,0,0.6059204809095186,0.169,0.6,0.8702137757062071,,,,,,
126,69.9145,Makkah GT-13,SA_WOA,GTUR,DSL,0.2839513305148159,0.04411764705882353,2.0,0.05317,0.05317,6458.016481947367,1146.8035067285716,0,0.61503693797424,0.169,0.6,0.8702137757062071,,,,,,
127,67.14349999999999,Makkah GT-14,SA_WOA,GTUR,DSL,0.27814159291597534,0.04411764705882353,2.0,0.05638,0.05638,6458.016481947367,1146.8035067285716,0,0.640419400239785,0.169,0.6,0.8702137757062071,,,,,,
128,74.47099999999999,Makkah GT-15,SA_WOA,GTUR,DSL,0.2960992260939315,0.04411764705882353,2.0,0.05638,0.05638,6458.016481947367,1146.8035067285716,0,0.57740597010917,0.169,0.6,0.8702137757062071,,,,,,
129,61.32899999999999,Makkah GT-16,SA_WOA,GTUR,DSL,0.295535014707124,0.04411764705882353,2.0,0.05638,0.05638,6458.016481947367,1146.8035067285716,0,0.7011364933392034,0.169,0.6,0.8702137757062071,,,,,,
130,65.7,Makkah GT-17,SA_WOA,GTUR,DSL,0.27555843805620045,0.04411764705882353,2.0,0.05638,0.05638,6458.016481947367,1146.8035067285716,0,0.654490106544901,0.169,0.6,0.8702137757062071,,,,,,
131,70.561,Makkah GT-18,SA_WOA,GTUR,DSL,0.2522347575803243,0.04411764705882353,2.0,0.05638,0.05638,6458.016481947367,1146.8035067285716,0,0.6094017941922591,0.169,0.6,0.8702137757062071,,,,,,
132,25.012999999999998,Madinah Airport GT-01,SA_WOA,GTUR,DSL,0.2297913317479019,0.04411764705882353,2.0,0.15075,0.15075,6458.016481947367,1146.8035067285716,0,0.39979210810378607,0.169,0.6,0.8702137757062071,,,,,,
133,23.449,Madinah Airport GT-02,SA_WOA,GTUR,DSL,0.22369022501979524,0.04411764705882353,2.0,0.15075,0.15075,6458.016481947367,1146.8035067285716,0,0.42645741822679,0.169,0.6,0.8702137757062071,,,,,,
134,24.5435,Madinah Bir Ali GT-03,SA_WOA,GTUR,DSL,0.22004131441734756,0.04411764705882353,2.0,0.14778,0.14778,6458.016481947367,1146.8035067285716,0,0.40743985169189395,0.169,0.6,0.8702137757062071,,,,,,
135,17.579,Madinah Airport GT-05,SA_WOA,GTUR,DSL,0.22159828683345678,0.04411764705882353,2.0,0.16575,0.16575,6458.016481947367,1146.8035067285716,0,0.5688605722737357,0.169,0.6,0.8702137757062071,,,,,,
136,62.792500000000004,Madinah Airport GT-06,SA_WOA,GTUR,DSL,0.2985023543216215,0.04411764705882353,2.0,0.06322,0.06322,6458.016481947367,1146.8035067285716,0,0.39813672014969936,0.169,0.6,0.8702137757062071,,,,,,
137,59.898999999999994,Madinah Airport GT-07,SA_WOA,GTUR,DSL,0.28527536943098736,0.04411764705882353,2.0,0.06322,0.06322,6458.016481947367,1146.8035067285716,0,0.41736923821766647,0.169,0.6,0.8702137757062071,,,,,,
138,71.1695,Madinah Airport GT-08,SA_WOA,GTUR,DSL,0.28821514280830457,0.04411764705882353,2.0,0.05214,0.05214,6458.016481947367,1146.8035067285716,0,0.42152888526686294,0.169,0.6,0.8702137757062071,,,,,,
139,69.3075,Madinah Airport GT-09,SA_WOA,GTUR,DSL,0.28204482344541093,0.04411764705882353,2.0,0.05214,0.05214,6458.016481947367,1146.8035067285716,0,0.4328535872741045,0.169,0.6,0.8702137757062071,,,,,,
140,20.871,Taif  GT-01,SA_WOA,GTUR,DSL,0.22780652921368036,0.04411764705882353,2.0,0.15385,0.15385,6458.016481947367,1146.8035067285716,0,0.3833069809783911,0.169,0.6,0.8702137757062071,,,,,,
141,21.6,Taif  GT-02,SA_WOA,GTUR,DSL,0.21482650337963735,0.04411764705882353,2.0,0.15385,0.15385,6458.016481947367,1146.8035067285716,0,0.37037037037037035,0.169,0.6,0.8702137757062071,,,,,,
142,20.741,Taif  GT-03,SA_WOA,GTUR,DSL,0.28810871572782315,0.04411764705882353,2.0,0.18809,0.18809,6458.016481947367,1146.8035067285716,0,0.24106841521623837,0.169,0.6,0.8702137757062071,,,,,,
143,25.3245,Taif  GT-04,SA_WOA,GTUR,DSL,0.24043993519091125,0.04411764705882353,2.0,0.14778,0.14778,6458.016481947367,1146.8035067285716,0,0.31589962289482515,0.169,0.6,0.8702137757062071,,,,,,
144,25.195500000000003,Taif  GT-05,SA_WOA,GTUR,DSL,0.2186255160319357,0.04411764705882353,2.0,0.14778,0.14778,6458.016481947367,1146.8035067285716,0,0.3175170169276259,0.169,0.6,0.8702137757062071,,,,,,
145,23.4855,Taif  GT-06,SA_WOA,GTUR,DSL,0.23520261906428905,0.04411764705882353,2.0,0.14778,0.14778,6458.016481947367,1146.8035067285716,0,0.34063571139639354,0.169,0.6,0.8702137757062071,,,,,,
146,25.6035,Yanbu GT-01,SA_WOA,GTUR,DSL,0.23543935724817372,0.04411764705882353,2.0,0.16565,0.16565,6458.016481947367,1146.8035067285716,0,0.19528580076942606,0.169,0.6,0.8702137757062071,,,,,,
147,22.970000000000002,Yanbu GT-02,SA_WOA,GTUR,DSL,0.22988753588636296,0.04411764705882353,2.0,0.16565,0.16565,6458.016481947367,1146.8035067285716,0,0.21767522855898996,0.169,0.6,0.8702137757062071,,,,,,
148,22.159,Yanbu GT-03,SA_WOA,GTUR,DSL,0.22766345944990965,0.04411764705882353,2.0,0.16565,0.16565,6458.016481947367,1146.8035067285716,0,0.2256419513515953,0.169,0.6,0.8702137757062071,,,,,,
149,500.0,SWCC-WOA,SA_WOA,ICEN,GAS,0.2875734371270287,0.8,2.0,0.5,0.5,900.0,1146.8035067285716,0,0.5254901960784312,0.40629999999999994,0.3,0.43004331327268414,,,,,,
150,1000.0,Shoaiba-IWPP,SA_WOA,ICEN,GAS,0.2875734371270287,0.8,2.0,0.5,0.5,900.0,1146.8035067285716,0,0.5254901960784312,0.40629999999999994,0.3,0.43004331327268414,,,,,,
151,1300.0,RBG-IPP,SA_WOA,ICEN,GAS,0.2875734371270287,0.8,2.0,0.5,0.5,900.0,1146.8035067285716,0,0.5254901960784312,0.40629999999999994,0.3,0.43004331327268414,,,,,,
152,100.0,Rental-WOA,SA_WOA,ICEN,GAS,0.2875734371270287,0.8,2.0,0.5,0.5,900.0,1146.8035067285716,0,0.5254901960784312,0.40629999999999994,0.3,0.43004331327268414,,,,,,
153,5.4,King Abdulaziz International Airport Solar PV Park,SA_WOA,PHOT,SUN,1.0,0.0,0.0,0.5487033360625,0.5487033360625,0.0,0.0,0,0.0,0.9375,0.125,0.0,,,,,,
154,2.0,King Abdullah University of Science and Technology - Solar Park,SA_WOA,PHOT,SUN,1.0,0.0,0.0,0.5487033360625,0.5487033360625,0.0,0.0,0,0.0,0.9375,0.125,0.0,,,,,,
155,1.0,King Abdullah University of Science and Technology - Solar Park I,SA_WOA,PHOT,SUN,1.0,0.0,0.0,0.5487033360625,0.5487033360625,0.0,0.0,0,0.0,0.9375,0.125,0.0,,,,,,
156,1.0,King Abdullah University of Science and Technology - Solar Park II,SA_WOA,PHOT,SUN,1.0,0.0,0.0,0.5487033360625,0.5487033360625,0.0,0.0,0,0.0,0.9375,0.125,0.0,,,,,,
157,0.13,Bahra Industrial Complex,SA_WOA,CPV,SUN,1.0,0.0,0.0,0.5487033360625,0.5487033360625,0.0,0.0,0,0.0,0.9375,0.125,0.0,,,,,,
