PowerCapacity,Unit,Zone,Technology,Fuel,Efficiency,MinUpTime,MinDownTime,RampUpRate,RampDownRate,StartUpCost,NoLoadCost,RampingCost,PartLoadMin,MinEfficiency,StartUpTime,CO2Intensity,CHPType,CHPPowerToHeat,STOCapacity,STOSelfDischarge,STOMaxChargingPower,STOChargingEfficiency
300,AGIOS DIMITRIOS 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,AGIOS DIMITRIOS 2,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
310,AGIOS DIMITRIOS 3,EL,STUR,LIG,0.39,6,6,0.01,0.015,21080,0,0,0.75,0.195,1,0.92,,,,,,
310,AGIOS DIMITRIOS 4,EL,STUR,LIG,0.39,6,6,0.01,0.015,21080,0,0,0.75,0.195,1,0.92,,,,,,
366.5,AGIOS DIMITRIOS 5,EL,STUR,LIG,0.39,6,6,0.01,0.015,24922,0,0,0.75,0.195,1,0.92,,,,,,
160,AGIOS GEORGIOS 8,EL,STUR,GAS,0.39,1,1,0.04,0.05,5760,0,0,0.2,0.195,1,0.365,,,,,,
200,AGIOS GEORGIOS 9,EL,STUR,GAS,0.39,1,1,0.04,0.05,7200,0,0,0.2,0.195,1,0.365,,,,,,
150,ALIVERI 3,EL,STUR,OIL,0.39,1,1,0.04,0.05,5400,0,0,0.2,0.195,1,0.79,,,,,,
150,ALIVERI 4,EL,STUR,OIL,0.39,1,1,0.04,0.05,5400,0,0,0.2,0.195,1,0.79,,,,,,
427,ALIVERI 5 CC 1,EL,COMC,GAS,0.55,1,2,0.07,0.07,19215,0,0,0.4,0.275,1,0.365,,,,,,
300,AMYNTAIO 2,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,AMYNTAIO 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,KARDIA 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,KARDIA 3,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,KARDIA 2,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
300,KARDIA 4,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
500,[KOMOTINI-1 GT 1;KOMOTINI-1 GT 2;KOMOTINI-1 SC 1],EL,COMC,GAS,0.55,1,2,0.07,0.07,22500,0,0,0.4,0.275,1,0.365,,,,,,
107,[LAVRIO HERON GT 1;LAVRIO HERON GT 2;LAVRIO HERON GT 3;LAVRIO HERON GT 4;LAVRIO HERON GT 5],EL,GTUR,OIL,0.33,1,1,0.15,0.15,3852,0,0,0.2,0.165,1,0.79,,,,,,
450,[LAVRIO-II NO 1;LAVRIO-II NO 2],EL,STUR,OIL,0.39,1,1,0.04,0.05,16200,0,0,0.2,0.195,1,0.79,,,,,,
114,[LAVRIO-III GT 5;LAVRIO-III GT 6],EL,GTUR,GAS,0.55,1,1,0.04,0.05,4104,0,0,0.2,0.275,1,0.365,,,,,,
570,[LAVRIO-IV GT 1;LAVRIO-IV GT 2;LAVRIO-IV GT 3;LAVRIO-IV SC 1],EL,COMC,GAS,0.55,1,2,0.07,0.07,25650,0,0,0.4,0.275,1,0.365,,,,,,
378,LAVRIO-V CC 1,EL,COMC,GAS,0.55,1,2,0.07,0.07,17010,0,0,0.4,0.275,1,0.365,,,,,,
125,MEGALOPOLIS-A NO 2,EL,STUR,LIG,0.39,6,6,0.01,0.015,8500,0,0,0.75,0.195,1,0.92,,,,,,
300,MEGALOPOLIS-A NO 3,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
310,MEGALOPOLIS-A NO 4,EL,STUR,LIG,0.39,6,6,0.01,0.015,21080,0,0,0.75,0.195,1,0.92,,,,,,
125,MEGALOPOLIS-A NO 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,8500,0,0,0.75,0.195,1,0.92,,,,,,
330,FLORINA 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,22440,0,0,0.75,0.195,1,0.92,,,,,,
70,PTOLEMAIS 1,EL,STUR,LIG,0.39,6,6,0.01,0.015,4760,0,0,0.75,0.195,1,0.92,,,,,,
125,PTOLEMAIS 2,EL,STUR,LIG,0.39,6,6,0.01,0.015,8500,0,0,0.75,0.195,1,0.92,,,,,,
125,PTOLEMAIS 3,EL,STUR,LIG,0.39,6,6,0.01,0.015,8500,0,0,0.75,0.195,1,0.92,,,,,,
300,PTOLEMAIS 4,EL,STUR,LIG,0.39,6,6,0.01,0.015,20400,0,0,0.75,0.195,1,0.92,,,,,,
334,[AGIOS NIKOLAOS POWER CC-1 GT 1;AGIOS NIKOLAOS POWER CC-1 GT 2;AGIOS NIKOLAOS POWER CC-1 SC 1],EL,COMC,GAS,0.55,1,2,0.07,0.07,15030,0,0,0.4,0.275,1,0.365,,,,,,
445,[THISVI ELPEDISON GT 1;THISVI ELPEDISON SC 1],EL,COMC,GAS,0.55,1,2,0.07,0.07,20025,0,0,0.4,0.275,1,0.365,,,,,,
400,[THESSALONIKI POWER GT 1;THESSALONIKI POWER SC 1],EL,COMC,GAS,0.55,1,2,0.07,0.07,18000,0,0,0.4,0.275,1,0.365,,,,,,
435,THIVA HERON-2 CC 1,EL,COMC,GAS,0.55,1,2,0.07,0.07,19575,0,0,0.4,0.275,1,0.365,,,,,,
48.3,THIVA HERON-1 GT 1,EL,GTUR,GAS,0.55,1,1,0.04,0.05,1738.8,0,0,0.2,0.275,1,0.365,,,,,,
48.3,THIVA HERON-1 GT 2,EL,GTUR,GAS,0.55,1,1,0.04,0.05,1738.8,0,0,0.2,0.275,1,0.365,,,,,,
48.3,THIVA HERON-1 GT 3,EL,GTUR,GAS,0.55,1,1,0.04,0.05,1738.8,0,0,0.2,0.275,1,0.365,,,,,,
435,aa,EL,GTUR,GAS,0.55,1,1,0.04,0.05,15660,0,0,0.2,0.275,1,0.365,,,,,,
158.2,[ILARIONAS 1;ILARIONAS 2;ILARIONAS A1],EL,HDAM,WAT,1,0,0,1,0,0,0,0,0,0.5,1,0,,,29049,,,
436.6,KORINTHOS POWER CC 1,EL,COMC,GAS,0.55,1,2,0.07,0.07,19647,0,0,0.4,0.275,1,0.365,,,,,,
45,[CORINTH REFINERY GT 1;CORINTH REFINERY GT 2;CORINTH REFINERY GT 3],EL,GTUR,GAS,0.55,1,1,0.04,0.05,1620,0,0,0.2,0.275,1,0.365,,,,,,
444,AGIOS NIKOLAOS POWER CC-2 CC 1,EL,COMC,GAS,0.55,1,2,0.07,0.07,19980,0,0,0.4,0.275,1,0.365,,,,,,
100,THISAVROS 1,EL,HPHS,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,110145,,100,0.8
100,THISAVROS 2,EL,HPHS,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,110145,,100,0.8
100,THISAVROS 3,EL,HPHS,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,110145,,100,0.8
50,[AGRAS 1;AGRAS 2],EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
108,[ASSOMATA 1;ASSOMATA 2],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,7794,,,
19,EDESSAIOS 1,EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
8.5,GHIONA 1,EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
5.844,[GLAFKOS-II NO1;GLAFKOS-II NO2],EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
320,[KASTRAKI 1;KASTRAKI 2;KASTRAKI 3;KASTRAKI 4],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,248520,,,
437,[KREMASTA 1;KREMASTA 2;KREMASTA 3;KREMASTA 4],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,2135719,,,
8.4,LADONAS,EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,7478,,,
10.3,[LOUROS 1;LOUROS 2;LOUROS 3],EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
10.8,[MAKROHORI-I NO 1;MAKROHORI-I NO 2;MAKROHORI-I NO 3],EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
129.54,[PLASTIRA 1;PLASTIRA 2;PLASTIRA 3],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,90470,,,
230,[PIGAI AOOS 1;PIGAI AOOS 2],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,55263,,,
122.4,[PLATANOVRISI 1;PLATANOVRISI 2],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,18898,,,
375,[POLYPHYTON 1;POLYPHYTON 2;POLYPHYTON 3],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,684869,,,
30,[POURNARI-II NO 1;POURNARI-II NO 2],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,3270,,,
311,[POURNARI-I NO 1;POURNARI-I NO 2;POURNARI-I NO 3;POURNARI-I NO A1],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,18966,,,
315,[SFIKIA 1;SFIKIA 2;SFIKIA 3],EL,HPHS,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,22122,,315,0.8
6.7,[STRATOS-II NO 1;STRATOS-II NO 2],EL,HDAM,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,0,,,
150,[STRATOS-I NO 1;STRATOS-I NO 2],EL,HROR,WAT,1,0,0,1,1,0,0,0,0,0.5,1,0,,,5668,,,
1613,Cluster Wind Onshore,EL,WTON,WIN,1,0,0,1,1,0,0,0,0,0.5,1,0,,,,,,
2429,Cluster Solar,EL,PHOT,SUN,1,0,0,1,1,0,0,0,0,0.5,1,0,,,,,,
298,Cluster Other renewable,EL,STUR,BIO,0.39,1,1,0.04,0.05,10728,0,0,0.2,0.195,1,0,,,,,,
